
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {ef6b4052-ccc5-47b8-84cc-0761e99ec165}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 11:56:55 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_6,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5_window_1,        !- Name
  Window,                                 !- Surface Type
  Window U-0.524370118 and Window SHGC 0.589924526, !- Construction Name
  Bath_ZN_1_FLR_1_Wall_5,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.42746004362062, 2.43946123713979,  !- X,Y,Z Vertex 1 {m}
  0, 9.42746004362062, 1.17463876286021,  !- X,Y,Z Vertex 2 {m}
  0, 0.572539956379375, 1.17463876286021, !- X,Y,Z Vertex 3 {m}
  0, 0.572539956379375, 2.43946123713979; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  380;                                    !- Surface Area {m2}

InternalMass,
  Bath_ZN_1_FLR_1 Mass 1,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  380;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Bath_ZN_1_FLR_1 ZN Thermostat,          !- Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone or ZoneList Name
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Restroom Thermostat 1;    !- Control Name 1

Schedule:Compact,
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Restroom Thermostat 1,    !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  16,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  16,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  16,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  16,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  16,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  16,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  16,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  16,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  16,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  16,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  16,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  16,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  16,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  16,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  16,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  16,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  16,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  16,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  16,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  16,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  16,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  16,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  16,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  16,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  16,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  16,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  16,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  16,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  16,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  16,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  16,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  16,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  16,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  16,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  16,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  16,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  16,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  16,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  16,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  16,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  16,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  16,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  16,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  16,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  16,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  16,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  16,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  16,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  16,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  16,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  16,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  16,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  16,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  16,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  16,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  16,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  16,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  16,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  16,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  16,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  16,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  16,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  16,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  16,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  16,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  16,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  16,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  16,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  16,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  16,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  16,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  16,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  16,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  16,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  16,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  16,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  16,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  16,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  16,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  16,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  16,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  16,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  16,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  16,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  16,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  16,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  16,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  16,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  16,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  16,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  16,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  16,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  16,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  16,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  16,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  16;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {62c16fac-f10c-4d86-84aa-c01a875cd627}, !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {62c16fac-f10c-4d86-84aa-c01a875cd627}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  16,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  16,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  16,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  16,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  16,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  16,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  16,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  16,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  16,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  16,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  16,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  16,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  16,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  16,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  16,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  16,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  16,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  16,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  16,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  16,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  16,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  16,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  16,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  16,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  16,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  16,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  16,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  16,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  16,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  16,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  16,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  16,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  16,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  16,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  16,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  16,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  16,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  16,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  16,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  16,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  16,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  16,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  16,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  16,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  16,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  16,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  16,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  16,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  16,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  16,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  16,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  16,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  16,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  16,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  16,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  16,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  16,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  16,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  16,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  16,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  16,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  16,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  16,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  16,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  16,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  16,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  16,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  16,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  16,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  16,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  16,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  16,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  16,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  16,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  16,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  16,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  16,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  16,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  16,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  16,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  16,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  16,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  16,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  16,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  16,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  16,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  16,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  16,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  16,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  16,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  16,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  16,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  16,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  16,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  16,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  16;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  16,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  16,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  16,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  16,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  16,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  16,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  16,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  16,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  16,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  16,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  16,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  16,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  16,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  16,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  16,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  16,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  16,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  16,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  16,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  16,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  16,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  16,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  16,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  16,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  21,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  21,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  21,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  16,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  16,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  16,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  16,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  16,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  16,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  16,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  16,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  16,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  16,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  16,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  16;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  27,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  27,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  27,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  27,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  27,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  27,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  27,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  27,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  27,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  27,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  27,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  27,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  27,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  27,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  27,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  27,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  27,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  27,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  27,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  27,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  27,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  27,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  27,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  27,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  27,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  27,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  27,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  27,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  27,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  27,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  27,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  27,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  27,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  27,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  27,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  27,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  27,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  27,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  27,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  27,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  27,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  27,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  27,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  27,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  27,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  27,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  27,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  27,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  27,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  27,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  27,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  27,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  27,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  27,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  27,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  27,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  27,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  27,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  27,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  27,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  27,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  27,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  27,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  27,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  27,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  27,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  27,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  27,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  27,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  27,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  27,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  27,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  27,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  27,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  27,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  27,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  27,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  27,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  27,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  27,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  27,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  27,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  27,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  27,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  27,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  27,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  27,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  27,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  27,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  27,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  27,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  27,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  27,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  27,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  27,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  27;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {546fbbae-7ae8-449e-9762-4aa51b037b28}, !- Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen ClgSetp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {546fbbae-7ae8-449e-9762-4aa51b037b28}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  27,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  27,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  27,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  27,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  27,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  27,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  27,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  27,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  27,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  27,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  27,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  27,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  27,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  27,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  27,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  27,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  27,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  27,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  27,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  27,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  27,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  27,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  27,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  27,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  24,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  24,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  24,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  24,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  24,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  24,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  24,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  24,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  24,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  24,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  24,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  24,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  24,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  24,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  24,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  24,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  24,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  24,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  24,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  24,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  24,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  24,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  24,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  24,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  24,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  24,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  24,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  24,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  24,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  24,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  24,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  24,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  24,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  24,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  24,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  24,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  24,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  24,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  24,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  24,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  24,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  24,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  24,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  24,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  24,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  24,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  24,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  24,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  24,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  24,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  24,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  24,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  24,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  24,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  24,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  24,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  24,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  24,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  24,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  24,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  27,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  27,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  27,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  27,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  27,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  27,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  27,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  27,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  27,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  27,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  27,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  27;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  27,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  27,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  27,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  27,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  27,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  27,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  27,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  27,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  27,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  27,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  27,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  27,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  27,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  27,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  27,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  27,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  27,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  27,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  27,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  27,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  27,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  27,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  27,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  27,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  27,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  27,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  27,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  27,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  27,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  27,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  27,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  27,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  27,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  27,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  27,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  27,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  27,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  27,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  27,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  27,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  27,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  27,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  27,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  27,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  27,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  27,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  27,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  27,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  27,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  27,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  27,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  27,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  27,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  27,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  27,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  27,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  27,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  27,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  27,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  27,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  27,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  27,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  27,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  27,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  27,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  27,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  27,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  27,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  27,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  27,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  27,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  27,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  27,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  27,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  27,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  27,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  27,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  27,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  27,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  27,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  27,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  27,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  27,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  27,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  27,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  27,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  27,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  27,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  27,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  27,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  27,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  27,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  27,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  27,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  27,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  27;                                   !- Value Until Time 96

ZoneHVAC:EquipmentConnections,
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Bath_ZN_1_FLR_1 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  Bath_ZN_1_FLR_1 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  Bath_ZN_1_FLR_1 ZN Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 182;                               !- Zone Return Air Node Name

NodeList,
  Bath_ZN_1_FLR_1 ZN Inlet Node List,     !- Name
  Node 181;                               !- Node Name 1

NodeList,
  Bath_ZN_1_FLR_1 ZN Exhaust Node List,   !- Name
  Node 229;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Bath_ZN_1_FLR_1 ZN VAV Term,        !- Name
  Node 181,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Bath_ZN_1_FLR_1 ZN VAV Term;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Bath_ZN_1_FLR_1 ZN VAV Term,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Bath_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 183,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Bath_ZN_1_FLR_1 ZN Rht Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 181,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Bath_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 179,                               !- Water Inlet Node Name
  Node 180,                               !- Water Outlet Node Name
  Bath_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 181,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  SchoolPrimary Hours_of_operation,       !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  Node 229,                               !- Air Inlet Node Name
  Node 230,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {e7143aa6-86ae-44be-9f2e-2ff4d1ab9fb1}, !- Name
  SchoolPrimary Hours_of_operation Default, !- Sunday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary Hours_of_operation Default, !- Saturday Schedule:Day Name
  SchoolPrimary Hours_of_operation Default, !- Holiday Schedule:Day Name
  SchoolPrimary Hours_of_operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Hours_of_operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Hours_of_operation Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Hours_of_operation Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary Hours_of_operation,       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {e7143aa6-86ae-44be-9f2e-2ff4d1ab9fb1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

ZoneHVAC:EquipmentList,
  Bath_ZN_1_FLR_1 ZN Equipment List,      !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Bath_ZN_1_FLR_1 ZN VAV Term,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Bath_ZN_1_FLR_1 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Restroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Bath_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Bath_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {e184f2be-3f2c-4bf7-82d0-28ed2680224d}, !- Name
  PrimarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Sunday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Monday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Tuesday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Wednesday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Thursday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Holiday Schedule:Day Name
  PrimarySchool VAV OA Damper Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool VAV OA Damper Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool VAV OA Damper Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool VAV OA Damper,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {e184f2be-3f2c-4bf7-82d0-28ed2680224d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Controller:MechanicalVentilation,
  PVAV_OTHER Ventilation Controller,      !- Name
  PrimarySchool VAV OA Damper,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name 1
  PrimarySchool Restroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Bath_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name 2
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Computer_Class_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name 3
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Library_Media_Center_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name 4
  PrimarySchool Lobby Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Lobby_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name 5
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Main_Corridor_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name 6
  PrimarySchool Mechanical Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Mech_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name 7
  PrimarySchool Office Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Offices_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 7

DesignSpecification:OutdoorAir,
  PrimarySchool Restroom Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.524370118 and Window SHGC 0.589924526, !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.836449025257847, 2.43500931166454, !- X,Y,Z Vertex 1 {m}
  21, 0.836449025257847, 1.17439068833546, !- X,Y,Z Vertex 2 {m}
  21, 14.1635509747422, 1.17439068833546, !- X,Y,Z Vertex 3 {m}
  21, 14.1635509747422, 2.43500931166454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.524370118 and Window SHGC 0.589924526, !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.846860092088, 15, 2.43245182256173,  !- X,Y,Z Vertex 1 {m}
  19.846860092088, 15, 1.17424817743827,  !- X,Y,Z Vertex 2 {m}
  1.15313990791202, 15, 1.17424817743827, !- X,Y,Z Vertex 3 {m}
  1.15313990791202, 15, 2.43245182256173; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_3,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_5,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  630;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat,     !- Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Cafeteria Thermostat 1;   !- Control Name 1

Schedule:Compact,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.9999995761448,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.9999995761448;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool HtgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  16.000001695421,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  16.000001695421,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  16.000001695421,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  16.000001695421,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  16.000001695421,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  16.000001695421,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  16.000001695421,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  16.000001695421,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  16.000001695421,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  16.000001695421,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  16.000001695421,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  16.000001695421,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  16.000001695421,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  16.000001695421,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  16.000001695421,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  16.000001695421,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  16.000001695421,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  16.000001695421,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  16.000001695421,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  16.000001695421,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  16.000001695421,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  16.000001695421,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  16.000001695421,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  16.000001695421,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  16.000001695421,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  16.000001695421,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  16.000001695421,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21.000001695421,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.000001695421,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.000001695421,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.000001695421,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.000001695421,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.000001695421,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.000001695421,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.000001695421,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.000001695421,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.000001695421,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.000001695421,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.000001695421,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.000001695421,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.000001695421,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.000001695421,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.000001695421,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.000001695421,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.000001695421,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.000001695421,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.000001695421,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.000001695421,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.000001695421,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.000001695421,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.000001695421,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.000001695421,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.000001695421,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.000001695421,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.000001695421,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.000001695421,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.000001695421,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.000001695421,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.000001695421,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.000001695421,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.000001695421,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.000001695421,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.000001695421,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.000001695421,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.000001695421,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.000001695421,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.000001695421,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.000001695421,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.000001695421,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.000001695421,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.000001695421,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.000001695421,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.000001695421,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.000001695421,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.000001695421,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.000001695421,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.000001695421,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.000001695421,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.000001695421,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.000001695421,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21.000001695421,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21.000001695421,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21.000001695421,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21.000001695421,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21.000001695421,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21.000001695421,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21.000001695421,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  16.000001695421,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  16.000001695421,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  16.000001695421,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  16.000001695421,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  16.000001695421,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  16.000001695421,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  16.000001695421,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  16.000001695421,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  16.000001695421;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.9999953375923,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20.9999974568685,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.9999974568685,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.9999974568685;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {2594f4c9-396c-44cf-b385-e140fbb06549}, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Friday Schedule:Day Name
  Schedule Day 67,                        !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool HtgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {2594f4c9-396c-44cf-b385-e140fbb06549}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  16,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  16,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  16,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  16,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  16,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  16,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  16,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  16,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  16,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  16,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  16,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  16,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  16,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  16,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  16,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  16,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  16,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  16,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  16,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  16,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  16,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  16,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  16,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  16,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  16,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  16,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  16,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  16,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  16,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  16,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  16,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  16,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  16,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  16,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  16,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  16,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  16,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  16,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  16,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  16,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  16,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  16,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  16,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  16,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  16,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  16,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  16,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  16,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  16,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  16,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  16,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  16,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  16,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  16,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  16,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  16,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  16,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  16,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  16,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  16,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  16,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  16,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  16,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  16,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  16,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  16,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  16,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  16,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  16,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  16,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  16,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  16,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  16,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  16,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  16,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  16,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  16,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  16,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  16,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  16,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  16,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  16,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  16,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  16,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  16,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  16,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  16,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  16,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  16,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  16,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  16,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  16,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  16,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  16,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  16,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  16;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  21,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  21,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  21,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  21,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  21,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  21,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  21,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  21,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  21,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  21,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  21,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  21,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  21,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  21,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  21,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  21,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  21,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  21,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  21,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  21,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  21,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  21,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  21,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  21,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  21,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  21,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  21,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  21,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  21,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  21,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  21,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  21,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  21,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  21,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  21,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  21;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.9999991522895;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool ClgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  23.999998304579,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.999998304579,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.999998304579,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.999998304579,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.999998304579,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.999998304579,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.999998304579,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.999998304579,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.999998304579,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.999998304579,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.999998304579,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.999998304579,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.999998304579,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.999998304579,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.999998304579,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.999998304579,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.999998304579,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.999998304579,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.999998304579,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.999998304579,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.999998304579,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.999998304579,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.999998304579,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.999998304579,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.999998304579,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.999998304579,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.999998304579,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.999998304579,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.999998304579,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.999998304579,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.999998304579,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.999998304579,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.999998304579,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.999998304579,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.999998304579,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.999998304579,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.999998304579,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.999998304579,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.999998304579,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.999998304579,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.999998304579,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.999998304579,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.999998304579,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.999998304579,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.999998304579,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.999998304579,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.999998304579,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.999998304579,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.999998304579,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.999998304579,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.999998304579,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.999998304579,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.999998304579,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.999998304579,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.999998304579,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.999998304579,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  23.999998304579,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  23.999998304579,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  23.999998304579,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  23.999998304579,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.9999991522895;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.999998304579,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.999998304579,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.999998304579,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.999998304579,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.999998304579,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.999998304579,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.999998304579,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.999998304579,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.999998304579,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.999998304579,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.999998304579,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.999998304579,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.999998304579,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.999998304579,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.999998304579,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.999998304579,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.999998304579,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.999998304579,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.999998304579,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.999998304579,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.9999991522895,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.9999991522895;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {f8d94329-fcfc-475a-8353-1ae21b49781e}, !- Name
  Schedule Day 68,                        !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Friday Schedule:Day Name
  Schedule Day 69,                        !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool ClgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {f8d94329-fcfc-475a-8353-1ae21b49781e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  24,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  24,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  24,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  24,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  24,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  24,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  24,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  24,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  24,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  24,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  24,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  24,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  24,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  24,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  24,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  24,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  24,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  24,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  24,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  24,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  24,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  24,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  24,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  24,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  24,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  24,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  24,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  24,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  24,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  24,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  24,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  24,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  24,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  24,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  24,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  24,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  24,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  24,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  24,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  24,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  24,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  24,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  24,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  24,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  24,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  24,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  24,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  24,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  24,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  24,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  24,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  24,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  24,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  24,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  24,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  24,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  24,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  24,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  24,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  24,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  24,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  24,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  24,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  24,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  24,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  24,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  24,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  24,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  24,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  24,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  24,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  24,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  24,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  24,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  24,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  24,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  24,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  24,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  24,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  24,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  24,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  24,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  24,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  24,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  24,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  24,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  24,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  24,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  24,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  24,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  24,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  24,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  24,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  24,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  24,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  24;                                   !- Value Until Time 96

Schedule:Day:Interval,
  PrimarySchool ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  27,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  27,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  27,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  27,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  27,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  27,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  27,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  27,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  27,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  27,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  27,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  27,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  27,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  27,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  27,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  27,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  27,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  27,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  27,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  27,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  27,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  27,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  27,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  27,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  27,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  27,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  27,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  27,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  27,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  27,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  27,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  27,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  27,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  27,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  27,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  27,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  27,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  27,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  27,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  27,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  27,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  27,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  27,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  27,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  27,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  27,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  27,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  27,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  27,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  27,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  27,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  27,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  27,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  27,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  27,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  27,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  27,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  27,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  27,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  27,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  27,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  27,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  27,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  27,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  27,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  27,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  27,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  27,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  27,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  27,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  27,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  27,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  27,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  27,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  27,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  27,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  27,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  27,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  27,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  27,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  27,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  27,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  27,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  27,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  27,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  27,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  27,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  27,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  27,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  27,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  27,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  27,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  27,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  27,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  27,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  27;                                   !- Value Until Time 96

ZoneHVAC:EquipmentConnections,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Cafeteria_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Cafeteria_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 226;                               !- Zone Return Air Node Name

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 220;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 220,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Cafeteria_ZN_1_FLR_1 ZN Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Cafeteria Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name 1
  PrimarySchool Cafeteria Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  PrimarySchool Cafeteria Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.524370118 and Window SHGC 0.589924526, !- Construction Name
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0052055334151, 9, 2.43349376256658,  !- X,Y,Z Vertex 1 {m}
  17.0052055334151, 9, 1.17430623743342,  !- X,Y,Z Vertex 2 {m}
  0.994794466584933, 9, 1.17430623743342, !- X,Y,Z Vertex 3 {m}
  0.994794466584933, 9, 2.43349376256658; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  324;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Computer_Class_ZN_1_FLR_1 ZN Thermostat, !- Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 11;  !- Control Name 1

Schedule:Compact,
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 11,  !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Computer_Class_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Computer_Class_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 162;                               !- Zone Return Air Node Name

NodeList,
  Computer_Class_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 152;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Computer_Class_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 152,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Computer_Class_ZN_1_FLR_1 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Computer_Class_ZN_1_FLR_1 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Computer_Class_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 163,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Computer_Class_ZN_1_FLR_1 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 152,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Computer_Class_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 160,                               !- Water Inlet Node Name
  Node 161,                               !- Water Outlet Node Name
  Computer_Class_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 152,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Computer_Class_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Computer_Class_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Computer_Class_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Computer_Class_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.524370118 and Window SHGC 0.589924526, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.625321770155069, 0, 2.4382298534977,  !- X,Y,Z Vertex 1 {m}
  0.625321770155069, 0, 1.1745701465023,  !- X,Y,Z Vertex 2 {m}
  10.3746782298449, 0, 1.1745701465023,   !- X,Y,Z Vertex 3 {m}
  10.3746782298449, 0, 2.4382298534977;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.524370118 and Window SHGC 0.589924526, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.48024185739632, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 8.48024185739632, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 0.51975814260368, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 0.51975814260368, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 6;   !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 6,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 54;                                !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 44;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 44,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 55,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 44,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 52,                                !- Water Inlet Node Name
  Node 53,                                !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
