
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {ab8d21ec-1160-483c-87b0-fdb340fdd89a}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004-PrimarySchool-ASHRAE 169-2006-1A created: 2017-12-22 11:56:55 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_6,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5_window_1,        !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Bath_ZN_1_FLR_1_Wall_5,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.42746004362062, 2.43946123713979,  !- X,Y,Z Vertex 1 {m}
  0, 9.42746004362062, 1.17463876286021,  !- X,Y,Z Vertex 2 {m}
  0, 0.572539956379375, 1.17463876286021, !- X,Y,Z Vertex 3 {m}
  0, 0.572539956379375, 2.43946123713979; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  380;                                    !- Surface Area {m2}

InternalMass,
  Bath_ZN_1_FLR_1 Mass 1,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  380;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Bath_ZN_1_FLR_1 ZN Thermostat,          !- Name
  Bath_ZN_1_FLR_1 ZN,                     !- Zone or ZoneList Name
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Restroom Thermostat 1;    !- Control Name 1

Schedule:Compact,
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bath_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Restroom Thermostat 1,    !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {50010411-dbc2-4135-a49f-434384d4c48e}, !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen HtgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {50010411-dbc2-4135-a49f-434384d4c48e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9c17dff1-a1f7-4c00-ad0c-ef7bec9259ba}, !- Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Sunday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Monday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Tuesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Wednesday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Thursday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Friday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Saturday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- Holiday Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default, !- CustomDay1 Schedule:Day Name
  PrimarySchool BathCorrMechKitchen ClgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool BathCorrMechKitchen ClgSetp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {9c17dff1-a1f7-4c00-ad0c-ef7bec9259ba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name
  Bath_ZN_1_FLR_1 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  Bath_ZN_1_FLR_1 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  Bath_ZN_1_FLR_1 ZN Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 182;                               !- Zone Return Air Node Name

NodeList,
  Bath_ZN_1_FLR_1 ZN Inlet Node List,     !- Name
  Node 181;                               !- Node Name 1

NodeList,
  Bath_ZN_1_FLR_1 ZN Exhaust Node List,   !- Name
  Node 229;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Bath_ZN_1_FLR_1 ZN VAV Term,        !- Name
  Node 181,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Bath_ZN_1_FLR_1 ZN VAV Term;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Bath_ZN_1_FLR_1 ZN VAV Term,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Bath_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 183,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Bath_ZN_1_FLR_1 ZN Rht Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 181,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Bath_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 179,                               !- Water Inlet Node Name
  Node 180,                               !- Water Outlet Node Name
  Bath_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 181,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  SchoolPrimary Hours_of_operation,       !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  Node 229,                               !- Air Inlet Node Name
  Node 230,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {4fe3ebc1-9c99-4987-af9d-5dd712a3be58}, !- Name
  SchoolPrimary Hours_of_operation Default, !- Sunday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary Hours_of_operation Default, !- Saturday Schedule:Day Name
  SchoolPrimary Hours_of_operation Default, !- Holiday Schedule:Day Name
  SchoolPrimary Hours_of_operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Hours_of_operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Hours_of_operation Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Hours_of_operation Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary Hours_of_operation,       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {4fe3ebc1-9c99-4987-af9d-5dd712a3be58}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

ZoneHVAC:EquipmentList,
  Bath_ZN_1_FLR_1 ZN Equipment List,      !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Bath_ZN_1_FLR_1 ZN VAV Term,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Bath_ZN_1_FLR_1 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Restroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Bath_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Bath_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {7ea78ace-efda-45ec-9bda-88dd6595d7fb}, !- Name
  PrimarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Sunday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Monday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Tuesday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Wednesday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Thursday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- Holiday Schedule:Day Name
  PrimarySchool VAV OA Damper Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool VAV OA Damper Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool VAV OA Damper Default,    !- CustomDay1 Schedule:Day Name
  PrimarySchool VAV OA Damper Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool VAV OA Damper,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {7ea78ace-efda-45ec-9bda-88dd6595d7fb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  PrimarySchool VAV OA Damper Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  PVAV_OTHER Ventilation Controller,      !- Name
  PrimarySchool VAV OA Damper,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Bath_ZN_1_FLR_1 ZN,                     !- Zone Name 1
  PrimarySchool Restroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Bath_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name 2
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Computer_Class_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name 3
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Library_Media_Center_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name 4
  PrimarySchool Lobby Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Lobby_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name 5
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Main_Corridor_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name 6
  PrimarySchool Mechanical Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 6
  Mech_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Offices_ZN_1_FLR_1 ZN,                  !- Zone Name 7
  PrimarySchool Office Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 7
  Offices_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 7

DesignSpecification:OutdoorAir,
  PrimarySchool Restroom Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.836449025257847, 2.43500931166454, !- X,Y,Z Vertex 1 {m}
  21, 0.836449025257847, 1.17439068833546, !- X,Y,Z Vertex 2 {m}
  21, 14.1635509747422, 1.17439068833546, !- X,Y,Z Vertex 3 {m}
  21, 14.1635509747422, 2.43500931166454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.846860092088, 15, 2.43245182256173,  !- X,Y,Z Vertex 1 {m}
  19.846860092088, 15, 1.17424817743827,  !- X,Y,Z Vertex 2 {m}
  1.15313990791202, 15, 1.17424817743827, !- X,Y,Z Vertex 3 {m}
  1.15313990791202, 15, 2.43245182256173; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_3,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_5,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  630;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat,     !- Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Cafeteria Thermostat 1;   !- Control Name 1

Schedule:Compact,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Cafeteria_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.9999995761448;                       !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool HtgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  16.000001695421,                        !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.000001695421,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16.000001695421;                        !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.9999953375923,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  20.9999974568685,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.9999974568685;                       !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {b2bba992-1244-4a62-9146-e057c83bf1cf}, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Friday Schedule:Day Name
  Schedule Day 67,                        !- Saturday Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool HtgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {b2bba992-1244-4a62-9146-e057c83bf1cf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.9999991522895;                       !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool ClgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  26.9999991522895,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.999998304579,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.9999991522895;                       !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26.9999991522895,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  23.999998304579,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.9999991522895;                       !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {7a22beb6-0f52-4ca7-8204-c4efea6ed924}, !- Name
  Schedule Day 68,                        !- Sunday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Monday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Tuesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Wednesday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Thursday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Friday Schedule:Day Name
  Schedule Day 69,                        !- Saturday Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- Holiday Schedule:Day Name
  PrimarySchool ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PrimarySchool ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  PrimarySchool ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PrimarySchool ClgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {7a22beb6-0f52-4ca7-8204-c4efea6ed924}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PrimarySchool ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  PrimarySchool ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name
  Cafeteria_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Cafeteria_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 226;                               !- Zone Return Air Node Name

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 220;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 220,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Cafeteria_ZN_1_FLR_1 ZN Equipment List, !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Cafeteria Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Cafeteria_ZN_1_FLR_1 ZN,                !- Zone Name 1
  PrimarySchool Cafeteria Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Cafeteria_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  PrimarySchool Cafeteria Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0052055334151, 9, 2.43349376256658,  !- X,Y,Z Vertex 1 {m}
  17.0052055334151, 9, 1.17430623743342,  !- X,Y,Z Vertex 2 {m}
  0.994794466584933, 9, 1.17430623743342, !- X,Y,Z Vertex 3 {m}
  0.994794466584933, 9, 2.43349376256658; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  324;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Computer_Class_ZN_1_FLR_1 ZN Thermostat, !- Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 11;  !- Control Name 1

Schedule:Compact,
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Computer_Class_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 11,  !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone Name
  Computer_Class_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Computer_Class_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 162;                               !- Zone Return Air Node Name

NodeList,
  Computer_Class_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 152;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Computer_Class_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 152,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Computer_Class_ZN_1_FLR_1 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Computer_Class_ZN_1_FLR_1 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Computer_Class_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 163,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Computer_Class_ZN_1_FLR_1 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 152,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Computer_Class_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 160,                               !- Water Inlet Node Name
  Node 161,                               !- Water Outlet Node Name
  Computer_Class_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 152,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Computer_Class_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Computer_Class_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Computer_Class_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Computer_Class_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Computer_Class_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.625321770155069, 0, 2.4382298534977,  !- X,Y,Z Vertex 1 {m}
  0.625321770155069, 0, 1.1745701465023,  !- X,Y,Z Vertex 2 {m}
  10.3746782298449, 0, 1.1745701465023,   !- X,Y,Z Vertex 3 {m}
  10.3746782298449, 0, 2.4382298534977;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.48024185739632, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 8.48024185739632, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 0.51975814260368, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 0.51975814260368, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 6;   !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 6,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 54;                                !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 44;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 44,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 55,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 44,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 52,                                !- Water Inlet Node Name
  Node 53,                                !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  PVAV_POD_1 Ventilation Controller,      !- Name
  PrimarySchool VAV OA Damper,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 1
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 2
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name 3
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Corridor_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 4
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 5
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.625321770155069, 0, 2.4382298534977,  !- X,Y,Z Vertex 1 {m}
  0.625321770155069, 0, 1.1745701465023,  !- X,Y,Z Vertex 2 {m}
  10.3746782298449, 0, 1.1745701465023,   !- X,Y,Z Vertex 3 {m}
  10.3746782298449, 0, 2.4382298534977;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.48024185739632, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 8.48024185739632, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 0.51975814260368, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 0.51975814260368, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 13;  !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 13,  !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  Node 110;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 109;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 109,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 111,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 109,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 107,                               !- Water Inlet Node Name
  Node 108,                               !- Water Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  PVAV_POD_2 Ventilation Controller,      !- Name
  PrimarySchool VAV OA Damper,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 1
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 2
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name 3
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Corridor_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 4
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 5
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.625321770155069, 0, 2.4382298534977,  !- X,Y,Z Vertex 1 {m}
  0.625321770155069, 0, 1.1745701465023,  !- X,Y,Z Vertex 2 {m}
  10.3746782298449, 0, 1.1745701465023,   !- X,Y,Z Vertex 3 {m}
  10.3746782298449, 0, 2.4382298534977;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.48024185739632, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 8.48024185739632, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 0.51975814260368, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 0.51975814260368, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 8;   !- Control Name 1

Schedule:Compact,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 8,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Node 126;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 116;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 116,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 127,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 116,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 124,                               !- Water Inlet Node Name
  Node 125,                               !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  PVAV_POD_3 Ventilation Controller,      !- Name
  PrimarySchool VAV OA Damper,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 1
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 2
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name 3
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Corridor_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name 4
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name 5
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.3746782298449, 9, 2.4382298534977,   !- X,Y,Z Vertex 1 {m}
  10.3746782298449, 9, 1.1745701465023,   !- X,Y,Z Vertex 2 {m}
  0.625321770155069, 9, 1.1745701465023,  !- X,Y,Z Vertex 3 {m}
  0.625321770155069, 9, 2.4382298534977;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.48024185739632, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 8.48024185739632, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 0.51975814260368, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 0.51975814260368, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 14;  !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 14,  !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  Node 69;                                !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 68;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 68,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 70,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 68,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 66,                                !- Water Inlet Node Name
  Node 67,                                !- Water Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 68,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.3746782298449, 9, 2.4382298534977,   !- X,Y,Z Vertex 1 {m}
  10.3746782298449, 9, 1.1745701465023,   !- X,Y,Z Vertex 2 {m}
  0.625321770155069, 9, 1.1745701465023,  !- X,Y,Z Vertex 3 {m}
  0.625321770155069, 9, 2.4382298534977;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.48024185739632, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 8.48024185739632, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 0.51975814260368, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 0.51975814260368, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 9;   !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 9,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 100;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 99;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 99,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 101,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 99,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 97,                                !- Water Inlet Node Name
  Node 98,                                !- Water Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 99,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.3746782298449, 9, 2.4382298534977,   !- X,Y,Z Vertex 1 {m}
  10.3746782298449, 9, 1.1745701465023,   !- X,Y,Z Vertex 2 {m}
  0.625321770155069, 9, 1.1745701465023,  !- X,Y,Z Vertex 3 {m}
  0.625321770155069, 9, 2.4382298534977;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.48024185739632, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 8.48024185739632, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 0.51975814260368, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 0.51975814260368, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  198;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 10;  !- Control Name 1

Schedule:Compact,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 10,  !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 141;                               !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 140;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 140,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 142,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 140,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 138,                               !- Water Inlet Node Name
  Node 139,                               !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 140,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.79693274005049, 2.47185609910866,  !- X,Y,Z Vertex 1 {m}
  0, 2.79693274005049, 1.17644390089134,  !- X,Y,Z Vertex 2 {m}
  0, 0.203067259949514, 1.17644390089134, !- X,Y,Z Vertex 3 {m}
  0, 0.203067259949514, 2.47185609910866; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  384;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Corridor Thermostat 2;    !- Control Name 1

Schedule:Compact,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Corridor Thermostat 2,    !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Node 64;                                !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 63,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 65,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 63,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 61,                                !- Water Inlet Node Name
  Node 62,                                !- Water Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 63,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.79693274005049, 2.47185609910866,  !- X,Y,Z Vertex 1 {m}
  0, 2.79693274005049, 1.17644390089134,  !- X,Y,Z Vertex 2 {m}
  0, 0.203067259949514, 1.17644390089134, !- X,Y,Z Vertex 3 {m}
  0, 0.203067259949514, 2.47185609910866; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  384;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Corridor Thermostat 1;    !- Control Name 1

Schedule:Compact,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Corridor Thermostat 1,    !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 95;                                !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 94,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 96,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 94,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 92,                                !- Water Inlet Node Name
  Node 93,                                !- Water Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 94,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Pod_2_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  70,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.79693274005049, 2.47185609910866,  !- X,Y,Z Vertex 1 {m}
  0, 2.79693274005049, 1.17644390089134,  !- X,Y,Z Vertex 2 {m}
  0, 0.203067259949514, 1.17644390089134, !- X,Y,Z Vertex 3 {m}
  0, 0.203067259949514, 2.47185609910866; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  384;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Corridor_Pod_3_ZN_1_FLR_1 ZN Thermostat, !- Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Corridor Thermostat 3;    !- Control Name 1

Schedule:Compact,
  Corridor_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_Pod_3_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Corridor Thermostat 3,    !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Node 136;                               !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_3_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 135;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 135,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 137,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 135,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 133,                               !- Water Inlet Node Name
  Node 134,                               !- Water Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Corridor_Pod_3_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Corridor_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Corridor_Pod_3_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_2_window_1,         !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Gym_ZN_1_FLR_1_Wall_2,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.942012652809237, 2.43396737165969, !- X,Y,Z Vertex 1 {m}
  21, 0.942012652809237, 1.17433262834031, !- X,Y,Z Vertex 2 {m}
  21, 16.0579873471908, 1.17433262834031, !- X,Y,Z Vertex 3 {m}
  21, 16.0579873471908, 2.43396737165969; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_3,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  714;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Gym_ZN_1_FLR_1 ZN Thermostat,           !- Name
  Gym_ZN_1_FLR_1 ZN,                      !- Zone or ZoneList Name
  Gym_ZN_1_FLR_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Gym Thermostat 1;         !- Control Name 1

Schedule:Compact,
  Gym_ZN_1_FLR_1 ZN Thermostat Schedule,  !- Name
  Gym_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Gym_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Gym Thermostat 1,         !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name
  Gym_ZN_1_FLR_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Gym_ZN_1_FLR_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Node 215;                               !- Zone Return Air Node Name

NodeList,
  Gym_ZN_1_FLR_1 ZN Inlet Node List,      !- Name
  Node 209;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 209,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Gym_ZN_1_FLR_1 ZN Equipment List,       !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Gym_ZN_1_FLR_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Gym Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Gym_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Gym_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Gym_ZN_1_FLR_1 ZN,                      !- Zone Name 1
  PrimarySchool Gym Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Gym_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  PrimarySchool Gym Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_3,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.466976328827986, 2.4428712226102, !- X,Y,Z Vertex 1 {m}
  21, 0.466976328827986, 1.1748287773898, !- X,Y,Z Vertex 2 {m}
  21, 7.53302367117201, 1.1748287773898,  !- X,Y,Z Vertex 3 {m}
  21, 7.53302367117201, 2.4428712226102;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_4,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  336;                                    !- Surface Area {m2}

InternalMass,
  Kitchen_ZN_1_FLR_1 Mass 1,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  336;                                    !- Surface Area {m2}

InternalMass,
  Kitchen_ZN_1_FLR_1 Mass 2,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  336;                                    !- Surface Area {m2}

InternalMass,
  Kitchen_ZN_1_FLR_1 Mass 3,              !- Name
  InteriorFurnishings,                    !- Construction Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  336;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Kitchen_ZN_1_FLR_1 ZN Thermostat,       !- Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  Kitchen_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Kitchen Thermostat 1;     !- Control Name 1

Schedule:Compact,
  Kitchen_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Kitchen_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Kitchen_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Kitchen Thermostat 1,     !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name
  Kitchen_ZN_1_FLR_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Kitchen_ZN_1_FLR_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Kitchen_ZN_1_FLR_1 ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Node 204;                               !- Zone Return Air Node Name

NodeList,
  Kitchen_ZN_1_FLR_1 ZN Inlet Node List,  !- Name
  Node 198;                               !- Node Name 1

NodeList,
  Kitchen_ZN_1_FLR_1 ZN Exhaust Node List, !- Name
  Node 227;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 198,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

Fan:ZoneExhaust,
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  Node 227,                               !- Air Inlet Node Name
  Node 228,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule; !- Balanced Exhaust Fraction Schedule Name

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {161f7ab6-50c9-4317-9e11-9db88751ba13}, !- Name
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {5b0d9ec2-0cdf-4546-baa6-65da8cf65325}, !- Name
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {395e15a6-2c3b-4c73-a6dc-c96d61d630d3}, !- Name
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bcbd490d-90ee-4fbe-9c46-2c0ab6bacaa7}, !- Name
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {44c29bb9-314b-4bd5-a1cc-9dc67707185c}, !- Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Sunday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {161f7ab6-50c9-4317-9e11-9db88751ba13}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {5b0d9ec2-0cdf-4546-baa6-65da8cf65325}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {395e15a6-2c3b-4c73-a6dc-c96d61d630d3}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {bcbd490d-90ee-4fbe-9c46-2c0ab6bacaa7}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {44c29bb9-314b-4bd5-a1cc-9dc67707185c}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {73d04507-1989-441e-9e36-39f94ef5aa0c}, !- Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {73d04507-1989-441e-9e36-39f94ef5aa0c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.746296296296296,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c15a5315-a0b4-4fe4-825f-d572d32e11a1}, !- Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.746296296296296,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {948d39d3-3e83-4e09-bf5d-7edc009b91f4}, !- Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.746296296296296,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {963c66a0-af20-44c6-827e-f9e292a46443}, !- Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8abba554-09b6-44b1-b4ea-dea103005626}, !- Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {72d05368-63c7-47fb-b389-5a7ce3f50ed7}, !- Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {c15a5315-a0b4-4fe4-825f-d572d32e11a1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Schedule:Week:Daily {948d39d3-3e83-4e09-bf5d-7edc009b91f4}, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Schedule:Week:Daily {963c66a0-af20-44c6-827e-f9e292a46443}, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Schedule:Week:Daily {8abba554-09b6-44b1-b4ea-dea103005626}, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Schedule:Week:Daily {72d05368-63c7-47fb-b389-5a7ce3f50ed7}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.746296296296296,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.746296296296296,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

ZoneHVAC:EquipmentList,
  Kitchen_ZN_1_FLR_1 ZN Equipment List,   !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Kitchen Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Kitchen_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Kitchen_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Kitchen_ZN_1_FLR_1 ZN,                  !- Zone Name 1
  PrimarySchool Kitchen Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Kitchen_ZN_1_FLR_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  PrimarySchool Kitchen Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_4,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_2_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 1.15313990791202, 2.43245182256173, !- X,Y,Z Vertex 1 {m}
  19, 1.15313990791202, 1.17424817743827, !- X,Y,Z Vertex 2 {m}
  19, 19.846860092088, 1.17424817743827,  !- X,Y,Z Vertex 3 {m}
  19, 19.846860092088, 2.43245182256173;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.9524237196394, 21, 2.43311487529209, !- X,Y,Z Vertex 1 {m}
  17.9524237196394, 21, 1.17428512470791, !- X,Y,Z Vertex 2 {m}
  1.04757628036063, 21, 1.17428512470791, !- X,Y,Z Vertex 3 {m}
  1.04757628036063, 21, 2.43311487529209; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_6, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  InteriorFurnishings,                    !- Construction Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  798;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Library_Media_Center_ZN_1_FLR_1 ZN Thermostat, !- Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  Library_Media_Center_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 1;   !- Control Name 1

Schedule:Compact,
  Library_Media_Center_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Library_Media_Center_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Library_Media_Center_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 1,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone Name
  Library_Media_Center_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Library_Media_Center_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 192;                               !- Zone Return Air Node Name

NodeList,
  Library_Media_Center_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 191;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Library_Media_Center_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 191,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 193,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Library_Media_Center_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 191,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Library_Media_Center_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 189,                               !- Water Inlet Node Name
  Node 190,                               !- Water Outlet Node Name
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 191,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Library_Media_Center_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Library_Media_Center_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Library_Media_Center_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Library_Media_Center_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1_window_1,       !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Lobby_ZN_1_FLR_1_Wall_1,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.04757628036063, 0, 2.43311487529209,  !- X,Y,Z Vertex 1 {m}
  1.04757628036063, 0, 1.17428512470791,  !- X,Y,Z Vertex 2 {m}
  17.9524237196394, 0, 1.17428512470791,  !- X,Y,Z Vertex 3 {m}
  17.9524237196394, 0, 2.43311487529209;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_1,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  InteriorFurnishings,                    !- Construction Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  342;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Lobby_ZN_1_FLR_1 ZN Thermostat,         !- Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone or ZoneList Name
  Lobby_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Lobby Thermostat 1;       !- Control Name 1

Schedule:Compact,
  Lobby_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Lobby_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Lobby Thermostat 1,       !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone Name
  Lobby_ZN_1_FLR_1 ZN Equipment List,     !- Zone Conditioning Equipment List Name
  Lobby_ZN_1_FLR_1 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Node 172;                               !- Zone Return Air Node Name

NodeList,
  Lobby_ZN_1_FLR_1 ZN Inlet Node List,    !- Name
  Node 171;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Lobby_ZN_1_FLR_1 ZN VAV Term,       !- Name
  Node 171,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Lobby_ZN_1_FLR_1 ZN VAV Term;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_ZN_1_FLR_1 ZN VAV Term,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Lobby_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 173,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 171,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 169,                               !- Water Inlet Node Name
  Node 170,                               !- Water Outlet Node Name
  Lobby_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Lobby_ZN_1_FLR_1 ZN Equipment List,     !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Lobby_ZN_1_FLR_1 ZN VAV Term,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Lobby_ZN_1_FLR_1 ZN,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Lobby Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Lobby_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Lobby_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  PrimarySchool Lobby Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_7,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_1,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.4802418573963, 2.44097678623775,  !- X,Y,Z Vertex 1 {m}
  0, 20.4802418573963, 1.17472321376225,  !- X,Y,Z Vertex 2 {m}
  0, 12.5197581426037, 1.17472321376225,  !- X,Y,Z Vertex 3 {m}
  0, 12.5197581426037, 2.44097678623775;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  InteriorFurnishings,                    !- Construction Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  1092;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  Main_Corridor_ZN_1_FLR_1 ZN Thermostat, !- Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone or ZoneList Name
  Main_Corridor_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Corridor Thermostat 4;    !- Control Name 1

Schedule:Compact,
  Main_Corridor_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Main_Corridor_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Main_Corridor_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Corridor Thermostat 4,    !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone Name
  Main_Corridor_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Main_Corridor_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Node 167;                               !- Zone Return Air Node Name

NodeList,
  Main_Corridor_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 166;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Main_Corridor_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 166,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 168,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 166,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 164,                               !- Water Inlet Node Name
  Node 165,                               !- Water Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 166,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Main_Corridor_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Main_Corridor_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Corridor Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Main_Corridor_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Main_Corridor_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_3,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_6,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_2,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_7,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  504;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Mech_ZN_1_FLR_1 ZN Thermostat,          !- Name
  Mech_ZN_1_FLR_1 ZN,                     !- Zone or ZoneList Name
  Mech_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Mechanical Thermostat 1;  !- Control Name 1

Schedule:Compact,
  Mech_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Mech_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mech_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Mechanical Thermostat 1,  !- Name
  PrimarySchool BathCorrMechKitchen HtgSetp, !- Heating Setpoint Temperature Schedule Name
  PrimarySchool BathCorrMechKitchen ClgSetp; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mech_ZN_1_FLR_1 ZN,                     !- Zone Name
  Mech_ZN_1_FLR_1 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  Mech_ZN_1_FLR_1 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 177;                               !- Zone Return Air Node Name

NodeList,
  Mech_ZN_1_FLR_1 ZN Inlet Node List,     !- Name
  Node 176;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mech_ZN_1_FLR_1 ZN VAV Term,        !- Name
  Node 176,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mech_ZN_1_FLR_1 ZN VAV Term;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_ZN_1_FLR_1 ZN VAV Term,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mech_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 178,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 176,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 174,                               !- Water Inlet Node Name
  Node 175,                               !- Water Outlet Node Name
  Mech_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 176,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mech_ZN_1_FLR_1 ZN Equipment List,      !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mech_ZN_1_FLR_1 ZN VAV Term,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mech_ZN_1_FLR_1 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Mechanical Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mech_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mech_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  PrimarySchool Mechanical Ventilation (11.87 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005602016150784,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.84215794873424, 0, 2.42856822799821,  !- X,Y,Z Vertex 1 {m}
  2.84215794873424, 0, 1.17403177200179,  !- X,Y,Z Vertex 2 {m}
  50.1578420512658, 0, 1.17403177200179,  !- X,Y,Z Vertex 3 {m}
  50.1578420512658, 0, 2.42856822799821;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  954;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat, !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone or ZoneList Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 3;   !- Control Name 1

Schedule:Compact,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 3,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 59;                                !- Zone Return Air Node Name

NodeList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 58;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 58,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 60,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 58,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 56,                                !- Water Inlet Node Name
  Node 57,                                !- Water Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PrimarySchool Classroom Ventilation (11.87 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  Window,                                 !- Surface Type
  Window U-0.558402933 and Window SHGC 0.543234375, !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.84215794873424, 0, 2.42856822799821,  !- X,Y,Z Vertex 1 {m}
  2.84215794873424, 0, 1.17403177200179,  !- X,Y,Z Vertex 2 {m}
  50.1578420512658, 0, 1.17403177200179,  !- X,Y,Z Vertex 3 {m}
  50.1578420512658, 0, 2.42856822799821;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  InteriorFurnishings,                    !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  954;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat, !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone or ZoneList Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  PrimarySchool Classroom Thermostat 4;   !- Control Name 1

Schedule:Compact,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule, !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PrimarySchool Classroom Thermostat 4,   !- Name
  PrimarySchool HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  PrimarySchool ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Node 90;                                !- Zone Return Air Node Name

NodeList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Inlet Node List, !- Name
  Node 80;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Node 80,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 91,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 80,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 88,                                !- Water Inlet Node Name
  Node 89,                                !- Water Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 80,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
